# 医疗器械注册与备案管理办法（国家市场监督管理总局令 第47号）

> **颁布机构**：国家市场监督管理总局  
> **令号文号**：国家市场监督管理总局令 第47号  
> **公布日期**：2021年8月26日  
> **施行日期**：2021年10月1日  
> **权威来源**：国家市场监督管理总局 / 国家药品监督管理局  

---

### 中华人民共和国国家市场监督管理总局令
**第47号**

《医疗器械注册与备案管理办法》已经2021年7月22日国家市场监督管理总局第11次局务会议通过，现予公布，自2021年10月1日起施行。

局长　张工  
2021年8月26日

---

# 医疗器械注册与备案管理办法

## 第一章 总 则

**第一条** 为了规范医疗器械注册与备案行为，保证医疗器械的安全、有效和质量可控，根据《医疗器械监督管理条例》，制定本办法。

**第二条** 在中华人民共和国境内从事医疗器械注册、备案及其监督管理活动，适用本办法。

**第三条** 医疗器械注册是指医疗器械注册申请人（以下简称申请人）依照法定程序和要求提出医疗器械注册申请，药品监督管理部门依据法律法规，基于科学认知，进行安全性、有效性和质量可控性等审查，决定是否同意其申请的活动。  
医疗器械备案是指医疗器械备案人（以下简称备案人）依照法定程序和要求向药品监督管理部门提交备案资料，药品监督管理部门对提交的备案资料存档备查的活动。

**第四条** 国家药品监督管理局主管全国医疗器械注册与备案管理工作，负责建立医疗器械注册与备案管理工作体系和制度，依法组织境内第三类和进口第二类、第三类医疗器械审评审批，进口第一类医疗器械备案以及相关监督管理工作，对地方医疗器械注册与备案工作进行监督指导。

**第五条** 国家药品监督管理局医疗器械技术审评中心（以下简称国家局器械审评中心）负责需进行临床试验审批的医疗器械临床试验申请以及境内第三类和进口第二类、第三类医疗器械产品注册申请、变更注册申请、延续注册申请等的技术审评工作。  
国家药品监督管理局医疗器械标准管理中心、中国食品药品检定研究院、国家药品监督管理局食品药品审核查验中心（以下简称国家局审核查验中心）、国家药品监督管理局药品评价中心、国家药品监督管理局行政事项受理服务和投诉举报中心、国家药品监督管理局信息中心等其他专业技术机构，依职责承担实施医疗器械监督管理所需的医疗器械标准管理、分类界定、检验、核查、监测与评价、制证送达以及相应的信息化建设与管理等相关工作。

**第六条** 省、自治区、直辖市药品监督管理部门负责本行政区域内以下医疗器械注册相关管理工作：  
（一）境内第二类医疗器械注册审评审批；  
（二）境内第二类、第三类医疗器械质量管理体系核查；  
（三）依法组织医疗器械临床试验机构以及临床试验的监督管理；  
（四）对设区的市级负责药品监督管理的部门境内第一类医疗器械备案的监督指导。  
省、自治区、直辖市药品监督管理部门设置或者指定的医疗器械专业技术机构，承担实施医疗器械监督管理所需的技术审评、检验、核查、监测与评价等工作。

**第七条** 设区的市级负责药品监督管理的部门负责本行政区域内境内第一类医疗器械备案及其备案后监督管理工作。

**第八条** 药品监督管理部门应当按照公开、公平、公正的原则，依照法定权限、程序、条件和要求进行医疗器械注册与备案管理。

**第九条** 医疗器械注册人、备案人应当加强医疗器械全生命周期质量管理，对研制、生产、经营、使用全过程中的医疗器械的安全性、有效性和质量可控性依法承担责任。

**第十条** 申请人、备案人应当对其提交的注册或者备案资料的真实性、完整性、准确性、可追溯性负责，并承担法律责任。

**第十一条** 国家药品监督管理局依法建立健全医疗器械标准、技术指导原则等体系，规范医疗器械技术审评和质量管理体系核查，指导和服务医疗器械研发和注册申请。

**第十二条** 药品监督管理部门依法及时公开医疗器械注册、备案相关信息，申请人可以查询审批进度和结果，公众可以查阅审批结果。  
未经申请人同意，药品监督管理部门、专业技术机构及其工作人员、参与评审的专家等人员不得披露申请人或者备案人提交的商业秘密、未披露信息或者保密商务信息，法律另有规定或者涉及国家安全、重大社会公共利益的除外。

---

## 第二章 基本要求

**第十三条** 医疗器械注册、备案应当遵守相关法律、法规、规章、强制性标准，遵循医疗器械安全和性能基本原则，参照相关技术指导原则，证明注册、备案的医疗器械安全、有效、质量可控，保证全过程信息真实、准确、完整和可追溯。

**第十四条** 申请人、备案人应当为能够承担相应法律责任的企业或者研制机构。  
境外申请人、备案人应当指定中国境内的企业法人作为代理人，配合境外申请人、备案人开展医疗器械注册、备案工作。代理人应当依法履行下列义务：  
（一）负责与药品监督管理部门、境外申请人或者备案人的联络；  
（二）向申请人、备案人如实、准确传达法律、法规、规章、标准和相关技术要求；  
（三）收集、汇总并向药品监督管理部门报告医疗器械不良事件信息，协助开展不良事件监测和再评价；  
（四）配合药品监督管理部门开展医疗器械监督检查和违法行为查处；  
（五）其他与注册、备案相关的法律法规规定的义务。

**第十五条** 申请人、备案人应当建立与产品相适应的质量管理体系，并保持有效运行。

**第十六条** 办理医疗器械注册或者备案事务的人员应当具有相应的专业知识，熟悉医疗器械注册、备案管理的法律、法规、规章和技术要求。

**第十七条** 申请注册或者进行备案的境外医疗器械，应当取得上市销售证明文件。未在境外上市的创新医疗器械，可以不提交境外上市销售证明文件。

**第十八条** 医疗器械应当符合适用的强制性标准。产品结构特征、预期用途、使用方式等与强制性标准的适用范围不一致的，申请人、备案人应当提出不适用强制性标准的说明，并提供相关资料。  
国家鼓励企业制定高于推荐性标准的产品技术要求。

**第十九条** 医疗器械注册、备案工作应当遵循医疗器械分类规则和分类目录的有关要求。

**第二十条** 药品监督管理部门持续推进审评审批制度改革，加强医疗器械监管科学研究，建立以技术审评为主导，核查、检验、监测与评价等为支撑的医疗器械注册管理技术体系，优化审评审批流程，提高审评审批能力。

**第二十一条** 医疗器械专业技术机构建立健全沟通交流制度，明确沟通交流的形式和内容，根据工作需要组织与申请人进行沟通交流。

**第二十二条** 医疗器械专业技术机构根据工作需要建立专家咨询制度，在审评、核查、检验等过程中就重大问题听取专家意见，充分发挥专家的技术支撑作用。

**第二十三条** 国家药品监督管理局对创新医疗器械实行特别审批，对临床急需医疗器械实行优先审评审批，鼓励医疗器械创新，促进产业高质量发展。

---

## 第三章 医疗器械注册

### 第一节 注册申请人与基本要求

**第二十四条** 医疗器械研制应当遵循风险管理原则，考虑现有公认技术水平，确保产品所有已知和可预见的风险以及非预期影响最小化并可接受，保证产品在正常使用中受益大于风险。

**第二十五条** 从事医疗器械产品研制实验活动，应当符合我国相关法律、法规和强制性标准等的要求。

**第二十六条** 申请人、备案人应当编制申请注册或者进行备案医疗器械的产品技术要求。产品技术要求主要包括医疗器械成品的可进行客观判定的功能性、安全性指标和检测方法。医疗器械应当符合经注册或者备案的产品技术要求。

**第二十七条** 申请人、备案人应当编制申请注册或者进行备案医疗器械的产品说明书和标签。产品说明书和标签应当符合《医疗器械监督管理条例》第三十九条要求以及相关规定。

**第二十八条** 申请人应当在医疗器械全生命周期中持续开展风险管理，并将风险管理贯穿于产品设计开发、生产、上市后监控等全过程。

**第二十九条** 申请人应当建立健全与所申请注册产品相适应的质量管理体系，保证质量管理体系在产品研制、生产过程中持续有效运行。

**第三十条** 境内第三类医疗器械和进口第二类、第三类医疗器械由国家药品监督管理局审查批准后发给医疗器械注册证；境内第二类医疗器械由省、自治区、直辖市药品监督管理部门审查批准后发给医疗器械注册证。

### 第二节 产品研发与检验

**第三十一条** 检验用产品应当能够代表申请注册或者进行备案产品的安全性和有效性，其生产应当符合医疗器械生产质量管理规范的相关要求。

**第三十二条** 申请注册或者进行备案提交的医疗器械产品检验报告可以是申请人、备案人的自检报告，也可以是委托有资质的医疗器械检验机构出具的检验报告。  
委托检验的，受托检验机构应当具备相应检验资质并出具真实、准确的检验报告。

**第三十三条** 同一注册单元内所检验的产品应当能够代表本注册单元内其他产品的安全性和有效性。

### 第三节 临床评价

**第三十四条** 医疗器械临床评价是指采用科学合理的方法对临床数据进行分析、评价，以确认医疗器械在其适用范围内的安全性、临床性能和有效性的过程。

**第三十五条** 开展医疗器械临床评价，应当根据产品特征、临床风险、已有临床数据等情形，通过开展临床试验，或者通过对同品种医疗器械临床文献资料、临床数据进行分析评价，证明医疗器械安全、有效。

**第三十六条** 符合下列情形之一的，免于进行临床评价：  
（一）工作机理明确、设计定型，生产工艺成熟，已上市的同品种医疗器械临床应用多年且无严重不良事件记录，不改变常规用途的；  
（二）通过非临床评价能够证明该医疗器械安全、有效的。  
免于进行临床评价的医疗器械目录由国家药品监督管理局制定、调整并公布。

**第三十七条** 开展医疗器械临床试验，应当按照医疗器械临床试验质量管理规范的要求，在具备相应条件的临床试验机构开展。

**第三十八条** 开展对人体具有较高风险的第三类医疗器械临床试验，应当经国家药品监督管理局批准。

**第三十九条** 需进行医疗器械临床试验审批的，申请人应当按照相关要求提交综述资料、研究资料、临床资料、产品说明书和标签样稿等申请资料。

**第四十条** 国家局器械审评中心对受理的临床试验申请进行审评。对临床试验申请应当自受理申请之日起60日内作出是否同意的决定，并通过中心网站通知申请人；逾期未通知的，视为同意。

**第四十一条** 临床试验审批决定书有效期为3年。申请人应当自批准之日起3年内实施临床试验；逾期未实施的，批准决定书自行失效。

**第四十二条** 临床试验过程中发生严重不良事件或者出现其他可能影响受试者安全的重大风险的，应当立即暂停或者终止临床试验，并向所在地省级药品监督管理部门和国家局器械审评中心报告。

### 第四节 注册申请与审评审批

**第四十三条** 申请人应当向药品监督管理部门提交下列注册申请资料：  
（一）产品风险分析资料；  
（二）产品技术要求；  
（三）产品检验报告；  
（四）临床评价资料；  
（五）产品说明书以及标签样稿；  
（六）与产品研制、生产有关的质量管理体系文件；  
（七）证明产品安全、有效所需的其他资料。

**第四十四条** 药品监督管理部门收到申请后，对申请资料进行形式审查，符合要求的，予以受理并出具受理凭证；资料不齐全或者不符合法定形式的，应当当场或者在5个工作日内一次性告知申请人需要补正的全部内容。

**第四十五条** 受理注册申请的药品监督管理部门应当自受理之日起3个工作日内将申请资料转交技术审评机构。

**第四十六条** 技术审评机构在技术审评过程中需要申请人补正资料的，应当一次性发出补正通知。申请人应当在收到补正通知之日起1年内按照要求一次性提供补正资料。

**第四十七条** 药品监督管理部门在组织对医疗器械的技术审评时认为有必要对质量管理体系进行核查的，应当组织开展质量管理体系核查。

**第四十八条** 受理注册申请的药品监督管理部门应当自收到审评意见之日起20个工作日内作出决定。对符合条件的，准予注册并发给医疗器械注册证；对不符合条件的，不予注册并书面说明理由。

**第四十九条** 医疗器械注册证有效期为5年。

### 第五节 附条件批准

**第五十条** 对用于治疗罕见疾病、严重危及生命且尚无有效治疗手段的疾病和应对公共卫生事件等急需的医疗器械，受理注册申请的药品监督管理部门可以作出附条件批准决定，并在医疗器械注册证中载明相关事项。

**第五十一条** 取得附条件批准的注册人应当在产品上市后按照要求开展进一步研究，并在规定期限内提交相关资料。

---

## 第四章 特殊注册程序

### 第一节 创新产品注册程序

**第五十二条** 符合下列要求的医疗器械，申请人可以申请适用创新产品注册程序：  
（一）申请人通过其主导的技术创新活动，在中国依法拥有产品核心技术发明专利权，或者依法通过受让取得中国发明专利权或其使用权，创新产品申请应在专利授权公告日后5年内提出；或者核心技术发明专利申请已由国务院专利行政部门公开，并由国家知识产权局专利检索咨询中心出具检索报告，载明产品核心技术方案具备新颖性和创造性；  
（二）申请人已完成产品的前期研发并具有基本定型产品，研究过程真实和受控，研究数据完整和可追溯；  
（三）产品主要工作原理或者作用机理为国内首创，产品性能或者安全性与同类产品比较有根本性改进，技术处于国际领先水平，且具有显著的临床应用价值。

**第五十三条** 创新医疗器械在审评审批过程中，国家局器械审评中心及相关专业技术机构安排专人负责，及时与申请人沟通交流并提供指导。

### 第二节 优先注册程序

**第五十四条** 符合下列条件之一的医疗器械，可以申请适用优先注册程序：  
（一）诊断或者治疗罕见病、恶性肿瘤，且具有明显临床优势的；  
（二）诊断或者治疗老年人特有和多发疾病，且目前尚无有效诊断或者治疗手段的；  
（三）专用于儿童，且具有明显临床优势的；  
（四）临床急需，且在我国境内尚无同品种产品获准注册的；  
（五）列入国家科技重大专项或者国家重点研发计划的；  
（六）国家药品监督管理局规定的其他可以适用优先注册程序的情形。

**第五十五条** 对列入优先注册程序的医疗器械，药品监督管理部门优先进行技术审评、质量管理体系核查和行政审批。

### 第三节 应急注册程序

**第五十六条** 国家药品监督管理局在发生突发公共卫生事件或者其他严重威胁公众健康的紧急事件时，对突发公共卫生事件应急所需且境内尚无同类产品上市，或者虽已有同类产品上市但供应不能满足应急处理需要的医疗器械，实施应急注册程序。

**第五十七条** 对实施应急注册的医疗器械，按照统一指挥、早期介入、随到随审、科学审批的原则开展审评审批。

---

## 第五章 变更注册与延续注册

### 第一节 变更注册

**第五十八条** 医疗器械注册证及其附件载明的内容发生变化，注册人应当向原注册部门申请注册变更，并按照相关要求提交申报资料。

**第五十九条** 注册证中产品名称、型号、规格、结构及组成、适用范围、产品技术要求等发生实质性变化的，注册人应当向原注册部门申请办理**许可事项变更**。  
注册人名称和住所、代理人名称和住所发生变化的，注册人应当向原注册部门申请办理**登记事项变更**。

**第六十条** 许可事项变更批准文件的有效期与原医疗器械注册证有效期一致。

### 第二节 延续注册

**第六十一条** 医疗器械注册证有效期届满需要延续注册的，注册人应当在医疗器械注册证**有效期届满前6个月**向原注册部门提出延续注册申请。

**第六十二条** 有下列情形之一的，不予延续注册：  
（一）未在规定期限内提出延续注册申请的；  
（二）医疗器械强制性标准已经修订或者发布实施，该医疗器械不能达到新要求的；  
（三）附条件批准的医疗器械，未在规定期限内完成医疗器械注册证载明事项的。

---

## 第六章 第一类医疗器械产品备案

**第六十三条** 第一类医疗器械实行产品备案管理。

**第六十四条** 境内第一类医疗器械备案，备案人应当向所在地设区的市级负责药品监督管理的部门提交备案资料。  
进口第一类医疗器械备案，境外备案人应当通过其指定的境内代理人向国家药品监督管理局提交备案资料。

**第六十五条** 办理第一类医疗器械产品备案，备案人应当提交下列资料：  
（一）第一类医疗器械备案表；  
（二）安全有效基本要求清单；  
（三）综述资料；  
（四）研究资料；  
（五）生产制造信息；  
（六）临床评价资料（*注：按2022年第62号公告已优化为体系留存备查*）；  
（七）产品风险分析资料（*注：按2022年第62号公告已优化为体系留存备查*）；  
（八）产品技术要求；  
（九）产品检验报告；  
（十）产品说明书以及标签样稿；  
（十一）证明性文件；  
（十二）符合真实性要求的自我声明。

**第六十六条** 负责药品监督管理的部门收到备案资料后，应当对备案资料的完整性进行核对。符合要求的，应当予以备案，发给第一类医疗器械备案凭证；不符合要求的，应当一次性告知需要补正的全部内容。

**第六十七条** 负责药品监督管理的部门应当自第一类医疗器械备案之日起5个工作日内，将备案信息向社会公开。

**第六十八条** 已备案的第一类医疗器械，备案信息表中登载内容及产品技术要求发生变化的，备案人应当向原备案部门办理变更备案，并提交变化情况说明及相关证明文件。符合要求的，原备案部门予以变更备案。

**第六十九条** 国家药品监督管理局调整医疗器械管理类别，将第一类医疗器械调整为较高管理类别的，备案人应当在规定的过渡期内依法申请注册。

---

## 第七章 工作时限

**第七十条** 负责药品监督管理的部门应当严格按照法定时限完成受理、技术审评、质量管理体系核查、行政审批和制证送达等各项工作。

**第七十一条** 第二类医疗器械技术审评时限一般为60个工作日；第三类医疗器械技术审评时限一般为90个工作日。需要申请人补正资料的，补正资料时间不计入审评时限。

**第七十二条** 质量管理体系核查时限一般为30个工作日。

**第七十三条** 药品监督管理部门自收到技术审评结论之日起20个工作日内作出行政审批决定。自作出审批决定之日起10个工作日内颁发、送达医疗器械注册证。

---

## 第八章 监督管理

**第七十四条** 药品监督管理部门应当加强对医疗器械研制、生产、经营、使用全过程的监督检查，必要时对为医疗器械研制、生产提供产品或者服务的单位开展延伸检查。

**第七十五条** 药品监督管理部门应当对第一类医疗器械备案资料定期开展回顾性检查，对备案后产品的生产质量管理规范执行情况进行监督核查。

**第七十六条** 负责药品监督管理的部门在监督检查中发现第一类医疗器械备案资料不符合要求的，应当责令限期改正；逾期不改正或者发现提供虚假备案资料、高类低报的，应当依法取消备案并向社会公告。

**第七十七条** 医疗器械注册人、备案人应当建立健全质量管理体系，按照经注册或者备案的产品技术要求组织生产，开展上市后不良事件监测和再评价。

---

## 第九章 法律责任

**第七十八条** 违反本办法规定，未取得医疗器械注册证或者未办理第一类医疗器械备案从事生产经营活动的，依照《医疗器械监督管理条例》第八十一条、第八十四条的规定处罚。

**第七十九条** 违反本办法规定，提供虚假资料或者采取其他欺骗手段取得医疗器械注册证或者办理备案的，依照《医疗器械监督管理条例》第八十三条的规定处罚。

**第八十条** 医疗器械注册人、备案人未按照经注册或者备案的产品技术要求组织生产的，依照《医疗器械监督管理条例》第八十六条的规定处罚。

**第八十一条** 伪造、变造、买卖、出租、出借医疗器械注册证、备案凭证的，依照《医疗器械监督管理条例》第八十三条的规定处罚。

**第八十二条** 违反本办法规定，药品监督管理部门及其工作人员滥用职权、玩忽职守、徇私舞弊的，依法给予处分；构成犯罪的，依法追究刑事责任。

---

## 第十章 附 则

**第八十三条** 医疗器械注册证格式由国家药品监督管理局统一制定。  
医疗器械注册证编号规则为：  
- 境内第三类医疗器械和进口第二类、第三类医疗器械：国械注准（国械注进/国械注许）+ 注册年份 + 类别 + 编号；  
- 境内第二类医疗器械：省份简称 + 械注准 + 注册年份 + 类别 + 编号。  

第一类医疗器械备案编号规则为：  
- 境内第一类医疗器械：市级行政区划简称 + 械备 + 年份 + 编号；  
- 进口第一类医疗器械：国械备 + 年份 + 编号。

**第八十四条** 本办法自2021年10月1日起施行。原国家食品药品监督管理总局2014年7月30日公布的《医疗器械注册管理办法》（国家食品药品监督管理总局令第4号）同时废止。
