# 第一类医疗器械产品备案与生产销售全流程指南（实战笔记整合版）

> **编制说明**：本手册系统整合了从“单兵研发、企业设立、配方试制、PTR与送检、政务备案、委托代工/自建厂房，到最终上市销售”的全生命周期实操流程与法定证件体系，专为医疗器械创业者、研发人员（RA）及检查员核查参考使用。

---

## 📖 第一章 医疗器械法定定义与自检判定

### 1. 什么是医疗器械？（法定定义）

**医疗器械**，是指直接或者间接用于人体的仪器、设备、器具、体外诊断试剂及校准物、材料以及其他类似或者相关的物品，包括所需要的计算机软件；其效用主要通过**物理等方式**获得，不是通过药理学、免疫学或者代谢的方式获得，或者虽然有这些方式参与但是只起辅助作用；其目的是：

1. **疾病的诊断、预防、监护、治疗或者缓解**；
2. **损伤的诊断、监护、治疗、缓解或者功能补偿**；
3. **生理结构或者生理过程的检验、替代、调节或者支持**；
4. **生命的支持或者维持**；
5. **妊娠控制**；
6. **通过对来自人体的样本进行检查，为医疗或者诊断目的提供信息**。

---

### 2. 核心要点记忆表

| 核心要素           | 法定要求与判定标准           | 检查员排查要点                                                                                     |
| :----------------- | :--------------------------- | :------------------------------------------------------------------------------------------------- |
| **作用对象** | 直接或间接用于**人体** | 兽用器械除外                                                                                       |
| **效用实现** | 主要通过**物理方式**   | **严禁含有发挥药理学、免疫学或代谢作用的药物成分**（如中草药提取液、化学药物、消炎抗生素等） |

---

### 3. 企业自检与分类界定“三步法”

* **第一步：定属性** ── 先确定是否在医疗器械范畴，严格排除日用品、化妆品、消杀用品（如普通护肤面膜、消毒湿巾非器械）；
* **第二步：定类别** ── 对照《第一类医疗器械产品目录》（2021版158号公告），在合计 **22 个大类子目录** 中检索对应；
* **第三步：定编码与品名** ── 确定 01~22 子目录编码及规范的通用名称（品名严禁含有夸大、暗示疗效或美容抗衰字眼）。

---

## 📑 第二章 第一类产品备案 5 步实操法

确定类别和名称并符合一类目录要求后，按以下 5 步推进：

```
第一类医疗器械备案极速 5 步法
【第 1 步】分类与属性判定（确认是一类、确定 6 位子目录编码与品名举例）
    ↓
【第 2 步】编写《产品技术要求（PTR）》与确定生产工艺参数
    ↓
【第 3 步】样品试制（实验室小试）与全项检验（第三方检验机构出具合格报告）
    ↓
【第 4 步】整理 6 大备案申报资料
    ├── 1. 第一类医疗器械备案表（含符合性声明，法定代表人签字并加盖公章）
    ├── 2. 关联证明与资质文件（营业执照副本、法人身份证、授权委托书）
    ├── 3. 产品技术要求（PTR，含型号划分、性能指标、检验方法、原材料附录）
    ├── 4. 产品检验报告（第三方 CMA 检验报告，必须 100% 覆盖 PTR 指标）
    ├── 5. 产品说明书和标签样稿（最小销售包装样稿，严禁虚假/扩大宣称）
    └── 6. 生产制造信息（生产工艺流程图、关键工序控制参数、生产环境说明）
    *(注：体系中内部留存《风险管理报告》《免临床评价对比说明》备查)*
    ↓
【第 5 步】向市级市场监管/药监部门政务网提交备案，领取《备案凭证》
```

> [!IMPORTANT]
> **办理时效与公示规则**：
>
> * **办结时效**：资料齐全当场或 **1 ～ 3 个工作日** 办结；若需补正，补正提交后 **1 ～ 2 个工作日** 办结；
> * **公示规则**：**【先拿证，后公示】**。企业先在政务网下载《备案凭证》，市局在 **5 个工作日内** 将备案信息向社会公开并同步至国家药监局数据库。

---

## 🚫 第三章 常见认知误区破除与前置条件

### 1. 行业 3 大常见认知误区

#### 误区 1：产品备案之前需要先拿到《医疗器械生产许可证 / 生产备案凭证》吗？

* **不需要，也不能先办！**
  我国实行医疗器械“上市许可持有人（备案人）制度”。**必须是“先有产品备案，后有生产备案”**。
  *逻辑*：办理《生产备案》时，窗口必查的材料就是《第一类医疗器械产品备案凭证》（没有产品证，无法办生产）。

#### 误区 2：需要先办《医疗器械经营许可证 / 经营备案凭证》吗？

* **不需要！**
  根据《医疗器械监督管理条例》第四十一条规定：**从事第一类医疗器械经营活动，不需申请许可，也无需办理备案**。企业只要营业执照经营范围有“一类医疗器械销售”即可直接经营。

#### 误区 3：需要提前通过 ISO 13485 认证或取得 GMP 纸质证书吗？

* **不需要！**
  我国药品监管早已取消 GMP 纸质认证证书。只要企业内部建立质量管理体系并能有效运行即可。

---

### 2. 总结：备案前企业唯一必需的法定前置证件

在办理第一类医疗器械产品备案之前，作为企业，**唯一必需的法定前置资质证书就是：**

$$
\mathbf{【企业营业执照】（统一社会信用代码证，加盖公章）}
$$

除此之外，**不需要提前取得任何前置的行业特许牌照！**

---

### 3. 产品备案前企业必须具备的“内部软硬件条件”

1. **营业执照经营范围**：包含“医疗器械研发”、“技术推广”或“第一类医疗器械销售/生产”等表述；
2. **专业法规人员**：有熟悉医疗器械法规（739号令、47号令、62号公告）的注册/质保人员；
3. **合格的样品及《产品检验报告》**：
   * 在实验室已完成样品试制；
   * 拿到有资质第三方出具的合格《全项检验报告》；
4. **内部留存的质量体系文件**：
   * 编制完成并内部归档《产品风险管理报告》和《免临床评价对比说明》。

---

## 🪪 第四章 医疗器械全生命周期证件体系（形象大比喻）

$$
\text{【1. 营业执照】} \longrightarrow \text{【2. 第一类医疗器械产品备案凭证】} \longrightarrow \text{【3. 生产备案凭证（自产才办）】} \longrightarrow \text{合法上市销售}
$$

### 1. 产品准入类（管产品本身的合法身份）

* **产品备案证**（第一类医疗器械备案凭证）= **低风险（一类）产品的“普通身份证 / 出生证明”**（证明这个一类产品本身合法合规、安全有效，允许上市流通；市局发证，长期有效）。
* **产品注册证**（医疗器械注册证）
  = **中高风险（二/三类）产品的“高级准入护照”**（证明这个二/三类产品经过省局/国家局严格技术审评审批，安全有效达标；省局/国家局发证，5年有效）。

---

### 2. 生产制造类（管工厂车间的制造资格）

* **生产备案证**（第一类医疗器械生产备案凭证）= **生产低风险（一类）产品的“工厂普通准生证”**（证明这个车间具备生产一类产品的设备与环境，仅自产需要办；市局发证，免事前现场验收，长期有效）。
* **生产许可证**（医疗器械生产许可证）
  = **生产中高风险（二/三类）产品的“工厂高级特许准生证”**（证明这个车间通过了省药监局检查员严苛的 GMP 现场核查，具备生产中高风险产品的净化与质控能力；省局发证，5年有效）。

---

### 3. 商业流通类（管批发零售商的卖货资格）

* **经营许可证**（医疗器械经营许可证）= **倒买倒卖高风险（三类）产品的“高危特许通行证”**（证明贸易公司具备专门存储和销售第三类植入物、输液器等高危产品的库房与追溯能力；市局现场核查发证，5年有效）。
* **二类经营备案凭证**（第二类医疗器械经营备案凭证）= **倒买倒卖中风险（二类）产品的“常规流通登记卡”**（证明销售公司已向药监局报备销售口罩、体温计、血压计等二类器械的经营信息；市局发证，长期有效）。
* **“销售许可证”**（民间俗称）
  = **行业对“卖器械资格”的口头泛称（官方查无此证）**（法律上根本没有这一证件；卖一类【完全免证/只凭营业执照】、卖二类用【二类经营备案】、卖三类用【经营许可证】）。

---

### 4. 一句话逻辑关联公式

1. **先后逻辑**：必须先有 **“产品身份证”**（备案证/注册证），工厂才能去领 **“准生证”**（生产备案/许可证）。
2. **风险匹配**：
   * **一类低风险套组**：`产品备案证` + `生产备案证` + `销售免办证`；
   * **二/三类高风险套组**：`产品注册证` + `生产许可证` + `经营备案/许可证`。
3. **代工模式**：品牌方只需持有 **“产品身份证”**，代工厂持有 **“工厂准生证”**，品牌方无需建厂办生产证。

> [!NOTE]
> **终极定心丸**：
> **您做第一类医疗器械（不管自产还是代工），这辈子都跟《医疗器械经营许可证》没有任何关系！** 只有未来您想去倒买倒卖“心脏支架、输液器、隐形眼镜、CT机”等第三类高危产品时，才需要去办经营许可证。

---

## 🚀 第五章 一人研发创业·全流程实操与双路径落地

```
一人研发创业实操极简闭环：
租低成本场地 ➔ 注册公司拿《营业执照》 ➔ 实验室小试做出初代样品 ➔ 写好 PTR 与《说明书标签样稿》 ➔ 送检获取《全项检验报告》（1周至1个月） ➔ 政务网提交备案，拿《产品备案凭证》
                                        │
             ┌──────────────────────────┴──────────────────────────┐
             ↓                                                     ↓
   【路径 A：委托代工（OEM/CDMO）】                         【路径 B：自建厂房生产】
   1. 找合规代工厂（持有生产备案证）                        1. 租赁合规工业厂房，装修车间与化验室
   2. 签订《委托生产合同》与《质量协议》                    2. 采购生产设备与检验仪器（完成计量校准）
   3. 药监政务平台报备委托信息                              3. 配备生产负责人、质量负责人、检验员
   4. 代工厂按 PTR 生产出厂                                 4. 申请取得《第一类医疗器械生产备案凭证》
             │                                                     │
             └──────────────────────────┬──────────────────────────┘
                                        ↓
                         【上市销售与变现盈利】
             质检合格放行 ➔ 放上合格证 ➔ 留样备查 ➔ 登记销售台账 ➔ 直接全网发货赚钱！
```

---

### 1. 路径 A：委托代工模式（OEM/CDMO·轻资产推荐）

* **操作要点**：
  1. 找一家持有《第一类医疗器械生产备案凭证》的合规代工厂；
  2. 签订《委托生产合同》与《医疗器械委托生产质量协议》；
  3. 双方在省/市药监政务平台做一次“委托生产信息”的系统关联报备（代工厂通常协助办理）；
* **责任划分一句话总结**：
  > **您负责：对产品的设计、标准、预期用途、上市后召回及【全生命周期质量安全负总责】；**
  > **代工厂负责：对产品的【生产工艺与制造质量负责】（严格按 PTR 生产、不偷工减料、杜绝微生物污染、出具出厂合格单）。**
  >
* **销售上架**：拿到产品后，凭 **《营业执照》+《产品备案凭证》** 即可直接上市销售，线上（天猫/京东/抖音/拼多多）与线下（药店/医院/门诊）均可直接铺货。

---

### 2. 路径 B：自建厂房生产模式（自主建厂）

* **操作要点**：
  1. 选址租赁工业园区厂房，规划人流物流通道、生产区、洁净区、原料/成品库及化验室；
  2. 采购生产设备与全套检验仪器（仪器必须 100% 对应 PTR 指标并取得计量校准合格证）；
  3. 配齐生产负责人、质量负责人（大专以上相关专业）、专职检验员，建立 GMP 体系；
  4. 登录市政务网申报并取得 **《第一类医疗器械生产备案凭证》**（如：`川成食药监械生产备2026XXXX号`）；
* **出厂流程**：
  $$
  \mathbf{车间生产} \longrightarrow \mathbf{质检合格出报告} \longrightarrow \mathbf{质量受权人放行} \longrightarrow \mathbf{放上合格证} \longrightarrow \mathbf{留样备查} \longrightarrow \mathbf{登记销售台账} \longrightarrow \mathbf{发货销售}
  $$

---

## 💡 第六章 实战案例精选（双路径极简简报）

### 案例 1：【老周针灸针项目 · 研发创业委托代工极简简报（轻资产模式）】

* **背景与目标**：老周作为一名手握针灸针（第一类医疗器械）核心制造技术的资深研发人员，在初期团队仅有 1 人、无自有厂房设备且预算有限的背景下，旨在以最低成本、最短周期将个人技术转化为合规企业并上市变现。
* **全景路径、证件与周期**：老周全程采用国家倡导的“轻资产委托代工（MAH+OEM）”模式，**个人全流程仅需办理 2 张法定证件，总耗时约 1.5 个月**：

  * **第一步（第 1 周 · 拿主体证）**：花 **1 天** 免费注册取得 **《企业营业执照》**（0元，公章免费）；
  * **第二步（第 2～4 周 · 搞研发与检测）**：在实验室完成样品试制并编写技术要求（PTR），送第三方检测所耗时 **2～3 周** 取得合格 **《产品全项检验报告》**（规费约 3000～5000 元）；
  * **第三步（第 5 周 · 拿产品身份证）**：登录政务网申报，**1～3 天** 免费拿下产品准入的 **《第一类医疗器械产品备案凭证》**；
  * **第四步（第 6 周 · 找代工排产）**：直接委托具备生产资质的工厂签署《委托生产合同》及《质量协议》排产（**老周无需买设备建厂、免办生产许可证/生产备案**）；
  * **第五步（第 7 周起 · 上市卖货变现）**：成品出厂后，依据法规一类器械**彻底豁免经营许可证与销售许可证**，老周仅凭《营业执照》与《产品备案凭证》，即可立即在天猫、京东、抖音及线下中医馆、诊所、药店全渠道合法上市销售搞钱。

---

### 案例 2：【小周针灸针项目 · 拿地自建厂房自主生产极简简报（重资产模式）】

* **背景与目标**：小周掌握针灸针（第一类医疗器械）核心制造技术且具备场地资金实力，旨在通过自建合规生产基地与自主排产，实现研、产、销全链条自主可控的实体企业落地。
* **全景路径、证件与周期**：小周采用“重资产自主建厂”模式，**全流程共需办理 3 张法定证件，总周期约 3～5 个月（主要耗时在厂房建设）**：

  * **第一步（第 1 周 · 拿主体证）**：花 **1 天** 免费注册取得 **《企业营业执照》**（0元，公章免费）；
  * **第二步（第 2～4 周 · 搞研发与检测）**：在实验室完成样品试制与技术要求（PTR）编制，送检耗时 **2～3 周** 获得合格 **《产品全项检验报告》**（检测费约 3000～5000 元）；
  * **第三步（第 5 周 · 拿产品身份证）**：在政务网申报，**1～3 天** 免费取得核心 **《第一类医疗器械产品备案凭证》**；
  * **第四步（第 6～16 周 · 建厂拿准生证）**：进行工业园区拿地/厂房装修、采购生产与检验校准设备、配齐生产与质量负责人并建立 GMP 体系（耗时约 2～4 个月），随即在市政务网申报取得 **《第一类医疗器械生产备案凭证》**（工厂准生证，1～3天免费办结，免办二/三类繁琐的省级生产许可证）；
  * **第五步（第 17 周起 · 自产自销上市）**：车间正式开工排产并由质量负责人完成每批出厂检验放行后，依据法规一类器械**彻底豁免经营许可证与销售许可证**，小周仅凭《营业执照》、《产品备案凭证》与《生产备案凭证》，即可直接自主全网发货销售、畅通变现。