# 国家医疗器械分类目录（2017版及动态调整汇总·01-22子目录第二类器械速查表）

> **法规依据**：《医疗器械分类目录》（原国家食品药品监督管理总局公告2017年第104号发布，2018年8月1日起实施；历年动态调整通告汇总）
> **核心作用**：境内第二类医疗器械**定属性、定类别（II类）、定6位编码、定规范品名**的法定首要工具书。

---

## 📖 医疗器械 6 位分类编码结构解析

根据《医疗器械分类目录》，每个医疗器械拥有唯一的 6 位数字分类编码：

$$
\mathbf{\underbrace{XX}_{\text{一级大类 (01-22)}} - \underbrace{YY}_{\text{二级类别 (一级产品组)}} - \underbrace{ZZ}_{\text{三级类别 (具体产品类别)}}}
$$

* **示例**：`09-02-03`
  * `09` ── 09 物理治疗器械
  * `02` ── 02 光疗设备
  * `03` ── 03 激光治疗设备（第二类管理）

---

## 📋 01～22 子目录第二类医疗器械核心速查全览表

|  子目录编码  | 子目录名称                     | 常见第二类医疗器械典型产品举例                                                                                        | 审评与注册检验核心关注点                                                               |
| :----------: | :----------------------------- | :-------------------------------------------------------------------------------------------------------------------- | :------------------------------------------------------------------------------------- |
| **01** | **有源手术器械**         | 高频手术电极、电动手术台、手术照明灯（LED冷光源）、超声骨组织手术设备主机配件、医用内窥镜冷光源                       | **GB 9706.1-2020**、GB 9706.202（高频专用）、EMC                                 |
| **02** | **无源手术器械**         | 一次性使用无菌手术刀、医用穿刺针、活检针、手动钛夹结扎钳、手术缝合针、无菌吻合器用钉仓                                | 刀口锋利度、穿刺力、耐腐蚀性、无菌保证（$\text{SAL}\le10^{-6}$）                     |
| **03** | **神经和心血管手术器械** | 血管鞘组、导丝、血管造影导管（非长期植入）、心脏压塞引流套件                                                          | 导管管身抗弯曲性、破裂压力、流量、生物相容性（血液相容性）                             |
| **04** | **骨科手术器械**         | 外固定支架系统、骨折复位牵引架、动力骨钻头、骨水泥混合器、石膏锯                                                      | 机械抗疲劳强度、夹持力、尺寸公差配合、动平衡测试                                       |
| **05** | **放射治疗器械**         | 放射治疗体位固定架、放疗定位膜、多叶光栅控制附件、激光定位系统                                                        | 定位精度（$\le 1\text{mm}$）、射线吸收比、结构机械刚度                               |
| **06** | **医用成像器械**         | **超声诊断仪（B超/彩超）、电子胃肠镜系统、医用红外热像仪、裂隙灯显微图像系统、数字X光拍片架**                   | 超声声输出功率安全（GB 9706.237）、图像分辨率、光学安全                                |
| **07** | **医用诊察和监护器械**   | **电子血压计、红外额温计/耳温枪、多参数生命体征监护仪、心电图机、脉搏血氧仪、超声胎音仪**                       | 测量准确度/误差、GB 9706.230（血压计）、抗运动干扰                                     |
| **08** | **呼吸、麻醉和急救器械** | **医用制氧机、医用压缩式雾化器、睡眠呼吸机（CPAP）、无创呼吸面罩、医用排痰机、急救复苏囊**                      | 氧气浓度（$\ge 90\%$）、雾化颗粒中位粒径（$\le 5\mu\text{m}$）、气密性与生物相容性 |
| **09** | **物理治疗器械**         | **红外光治疗仪、低频/中频脉冲电治疗仪、半导体激光治疗仪、超声波理疗仪、气压弹道式冲击波治疗仪、光动力治疗设备** | 输出能量稳定性、过温保护（防烫伤）、激光防护等级（GB 7247.1）                          |
| **10** | **输血、透析和体外循环** | **一次性使用输液器、静脉留置针、动静脉穿刺针、血液透析连接管路、输液泵/注射泵**                                 | 微粒污染控制、溶出物（DEHP限量）、注射泵流量精度与阻塞报警                             |
| **11** | **医疗器械消毒灭菌器械** | **过氧化氢低温等离子灭菌器、压力蒸汽灭菌器、医用全自动清洗消毒机、内窥镜清洗工作站**                            | 灭菌杀灭率（枯草杆菌黑色变种达标）、密封耐压强度、工艺重现性                           |
| **12** | **有源植入器械**         | *(本子目录全部为第三类，无二类产品)*                                                                                | 涉及起搏器、神经刺激器等均按三类严格审查                                               |
| **13** | **无源植入器械**         | 部分短期骨折固定用非吸收缝线、临时吻合夹、聚四氟乙烯临时充填物                                                        | 生物相容性、无菌及溶出物全项分析                                                       |
| **14** | **注输、护理和防护器械** | **医用无菌敷贴、水胶体敷料、硅凝胶疤痕贴、医用防护口罩（N95）、医用防护服、医用高分子夹板**                     | 液体吸收量、水蒸气透过率、阻菌阻水性、颗粒过滤效率（PFE$\ge 95\%$）                  |
| **15** | **患者承载器械**         | **电动轮椅车、电动防褥疮床垫、多功能电动护理病床、电动移位机**                                                  | 静态/动态承重安全系数（$1.5\sim 2$倍）、电磁制动距离、防夹手设计                     |
| **16** | **眼科器械**             | **自动电脑验光仪、非接触眼压计、角膜地形图仪、手持式眼底照相机、眼科弱视治疗仪**                                | 光辐射安全（ISO 15004-2）、眼压测量重复性与准确性                                      |
| **17** | **口腔科器械**           | **LED光固化机、牙科综合治疗台、口腔数字化印模扫描仪、义齿基托树脂、牙科根管预备机**                             | 照度输出、蓝光危害、固化深度（$\ge 2\text{mm}$）、树脂单体残留量                     |
| **18** | **妇产科、辅助生殖器械** | **胎儿心率监护仪、母婴多参数监护仪、产后盆底康复治疗仪、妇科射频治疗仪**                                        | 超声声强限制（$I_{\text{spta}}\le 100\text{mW/cm}^2$）、电刺激波形对称性             |
| **19** | **医用康复器械**         | **下肢康复训练机器人、减重步态训练系统、等速肌力康复仪、熏蒸康复治疗机**                                        | 急停保护开关、机械运动限位防护、力矩控制精度                                           |
| **20** | **中医器械**             | **电子针灸治疗仪、微电脑多功能艾灸仪、中医经络检测仪、智能舌面脉诊仪**                                          | 电刺激脉冲宽度、表面发热温度受控（防低温烫伤）、电极接触阻抗                           |
| **21** | **医用软件**             | **医学影像处理与传输系统（PACS）、心电图分析与辅助诊断软件、慢病健康管理软件组件**                              | 软件安全性级别（A/B/C）、网络安全漏洞扫描、数据传输加密                                |
| **22** | **临床检验器械**         | **全自动生化分析仪、五分类血细胞分析仪、全自动尿液沉渣分析仪、实时荧光定量 PCR 仪**                             | 测量线性范围、精密度（CV%）、通道交叉污染率、温控精度                                  |

---

## 🚫 分类界定常见“踩坑”警示

> [!CAUTION]
> 1. **高类低报（违法红线）**：严禁将含有辅助诊断/病灶识别算法的三类软件瞒报为二类，严禁将含有植入性质材料瞒报为二类；
> 2. **跨界定性错误**：严禁在二类敷料（14子目录）或凝胶中擅自添加化学药、抗生素、中药提取物，否则按药品或涉嫌生产假药查处；
> 3. **界定申请前置**：只要产品功能参数或技术原理在上述 22 个子目录中无法完全对齐，必须先申请官方分类界定，取得正式批文再申报。
