# 国家药监局关于公布医疗器械注册申报资料要求和批准证明文件格式的公告（2021年第121号）

> **发布机构**：国家药品监督管理局  
> **发布日期**：2021年9月29日  
> **施行日期**：2022年1月1日  
> **权威文号**：国家药品监督管理局公告2021年第121号  
> **核心地位**：境内第二类、第三类医疗器械电子申报（eRPS）与资料组卷的**国家法定纲领性文件**。

---

## 目录结构（eRPS 标准九大章节资料体系）

根据《医疗器械注册申报资料要求》（附件4），第二类医疗器械注册申报资料划分为以下标准章节：

```
第二类医疗器械注册申报资料体系（eRPS 结构）
├── CH1: 监管信息（Regulatory Information）
├── CH2: 综述资料（Summary Information）
├── CH3: 非临床资料（Non-Clinical Information）
│   ├── 3.1 产品风险管理资料
│   ├── 3.2 医疗器械安全和性能基本原则清单（GSPR）
│   ├── 3.3 产品技术要求及检验报告
│   └── 3.4 研发与非临床研究资料（物理/化学/电气/生物/灭菌/包装有效期等）
├── CH4: 临床评价资料（Clinical Evaluation）
├── CH5: 产品说明书和标签样稿（IFU and Labeling）
└── CH6: 质量管理体系文件（Quality Management System Information）
```

---

## 核心章节申报资料具体要求精解

### 第 1 章：监管信息（CH1）
1. **医疗器械注册申请表**：系统自动生成，法人签名加盖公章。
2. **术语、缩写词列表**：列明申报资料中使用的专业术语定义及缩写。
3. **申请人资质与关联文件**：
   - 境内申请人企业营业执照副本复印件；
   - 经办人授权委托书及身份证明。
4. **符合性声明**：
   - 声明符合《医疗器械监督管理条例》及相关法规；
   - 声明符合适用的强制性标准和推荐性标准；
   - 承诺申报资料真实、完整、合规。

---

### 第 2 章：综述资料（CH2）
1. **概述**：
   - 申报产品通用名称、命名依据；
   - 申请人及生产企业基本信息；
   - 管理类别（第二类）、分类编码（按《医疗器械分类目录》前6位编码填写）。
2. **产品描述**：
   - 工作原理、作用机理；
   - 结构及组成（附产品外观图、结构分解图、关键元器件清单、与人体接触材质说明）；
   - 型号规格划分原则及差异对比表；
   - 包装说明及交付状态（无菌/非无菌）。
3. **预期用途与适用人群**：
   - 预期用途、适用范围、适用人群；
   - 禁忌证、不良反应及注意事项；
   - 目标患者群体与预期使用环境。
4. **申报产品上市历史及同类产品背景**：
   - 境内外上市情况及不良事件召回历史；
   - 与目前市场上主流同类产品的原理、技术、临床应用差异对比。

---

> [!IMPORTANT]
> **【CH3 非临床资料：审评核心技术攻坚区】**：

### 第 3 章：非临床资料（CH3）── 审评核心硬指标

#### 3.1 风险管理资料
- 遵循 **GB/T 42062-2022 / ISO 14971**《医疗器械 风险管理对医疗器械的应用》；
- 提供完整的《风险管理计划》、《风险管理报告》（含危害识别、风险分析、风险控制措施实施与验证、综合剩余风险可接受性评价）。

#### 3.2 医疗器械安全和性能基本原则清单（GSPR）
- 证明产品符合《医疗器械安全和性能基本原则》各项要求；
- 逐条列明：适用性判定、采用的标准/指导原则、符合性方法及支持性文档在申报资料中的索引出处。

#### 3.3 产品技术要求（PTR）及检验报告
1. **产品技术要求（PTR）**：
   - 按照国家药监局2022年第8号通告规范编写；
   - 包含产品型号规格、性能指标、检验方法及附录（材料清单、电磁兼容等）。
2. **产品技术要求编制说明**：
   - 详述指标设定的科学依据（引用的 GB/YY 标准、企业内控标准依据、参考国外药典/标准等）；
   - 型号规格划分差异性说明与典型性型号选择依据。
3. **产品检验报告**：
   - 有资质的医疗器械检验机构出具的检验报告，或符合《医疗器械自检管理规定》的自检报告；
   - 检验报告须覆盖产品技术要求中的**全部性能指标**。

#### 3.4 非临床研究资料（技术报告与验证试验）
1. **化学和物理性能研究**：功能性指标设计与验证、材料物理化学表征、拉伸/撕裂强度、配合精度等；
2. **电气系统安全性研究（有源器械必须提供）**：
   - 严格符合 **GB 9706.1-2020 新版标准体系** 通用及专用安全要求；
   - 梳理关键电气安全元器件清单（绝缘变压器、电源模块、保险丝、Y电容认证证书/规格书）；
3. **电磁兼容性（EMC）研究（有源器械必须提供）**：
   - 符合 **YY 9706.102-2021 / YY 0505** 标准要求（包含 EMI 传导发射/辐射发射、EMS 静电放电/射频电磁场辐射抗扰度等 11 大项测试）；
4. **软件与网络安全研究（含软件/含芯片/独立软件/APP必须提供）**：
   - 遵循《医疗器械软件注册审查指导原则（2022年修订版）》（提交软件描述文档，明确**软件安全性级别、软件发布版本命名规则**）；
   - 遵循《医疗器械网络安全注册审查指导原则（2022年修订版）》（网络安全描述文档，明确数据传输保密性与完整性控制）；
5. **生物学评价（接触人体产品必须提供）**：
   - 遵循 **GB/T 16886 系列国家标准**；
   - 提供完整的生物学评价报告（**细胞毒性、致敏反应、刺激/皮内反应**三大基础项，视接触性质增加全身毒性、热原、植入等）；
6. **灭菌/消毒确认研究（无菌或可重复使用产品必须提供）**：
   - 环氧乙烷（EO）、辐照、湿热等灭菌工艺验证报告（**无菌保证水平必须达到 $\mathbf{SAL \le 10^{-6}}$**）；
   - 灭菌残留毒性解析研究（**EO 残留量 $\le 10\mu\text{g/g}$ 或行业标准限值**）；
   - 消毒/清洗确认研究（重复使用器械明确清洗消毒方法与耐受次数）；
7. **产品有效期和包装完整性研究（全部器械必须提供）**：
   - **货架有效期验证**（基于阿列纽斯公式的**加速老化试验报告** 或 实时稳定性试验报告）；
   - **无菌初包装密封完整性验证**（染色穿透试验、气泡法、剥离强度测试 ASTM F1980 / GB/T 19633 系列）；
   - **模拟运输稳定性验证**（跌落、随机振动、高低温冲击温湿度试验）。

---

### 第 4 章：临床评价资料（CH4）

申请人需根据产品特性选择以下三种路径之一并提供完整文件：

```
临床评价路径选择决策树
├── 路径 A：列入《免于临床评价医疗器械目录》
│   └── 编制：《免于临床评价对比说明报告》（申报产品与目录描述及同品种获批产品比对）
├── 路径 B：通过同品种医疗器械临床数据进行评价（CER 路径）
│   ├── 选择市场上已获批的境内同品种医疗器械；
│   ├── 编制：《同品种医疗器械临床评价报告》（比对结构、原理、性能、适应症并提供临床数据支持）；
│   └── 针对差异项开展专项非临床/临床验证，证明未引发新的安全有效性风险。
└── 路径 C：开展临床试验
    └── 提交：伦理委员会批件、临床试验方案、临床试验报告、原始数据统计分析报告。
```

---

### 第 5 章：产品说明书和标签样稿（CH5）
1. **说明书全文**：符合总局令第6号及各专项目录指导原则要求。
2. **标签样稿**：最小销售包装标签设计稿，标注产品名称、型号、注册证号、生产批号、有效期、注册人及生产企业信息、储运条件等。

---

### 第 6 章：质量管理体系文件（CH6）
1. **生产制造信息**：
   - 生产工艺流程图（标注关键工序、特殊过程及质量控制点）；
   - 生产场地环境说明（洁净室级别、温湿度控制、防静电控制等）；
   - 主要生产设备、检测仪器清单。
2. **质量管理体系核查资料**：
   - 质量手册及程序文件清单；
   - 研发、生产自查报告及真实性承诺；
   - 自检能力建设与符合性证明（如采用自检报告申报）。
