# 医疗器械注册自检管理规定（国家药监局公告 2021年第126号）

> **发布机构**：国家药品监督管理局  
> **发布日期**：2021年10月21日  
> **施行日期**：2021年10月21日  
> **权威文号**：国家药品监督管理局公告2021年第126号  
> **核心要点**：允许医疗器械注册申请人自行开展注册检验并出具自检报告，或部分委托具备资质的检验机构开展。

---

## 一、 总则与总体要求

1. **主体责任**：医疗器械注册申请人（以下简称申请人）可以按照本规定开展**自检**，也可以委托有资质的医疗器械检验机构进行检验。
2. **资质与能力要求**：申请人开展自检的，应当具备与所申报医疗器械产品相适应的**检验仪器设备、环境设施、专业技术人员以及质量管理体系**，确保自检工作真实、规范、完整和可追溯。
3. **法律责任**：申请人对自检报告的真实性、准确性承担全部法律责任。

---

## 二、 自检实验室质量管理体系要求

申请人开展自检，其自检实验室应当纳入企业医疗器械生产质量管理体系（GMP）管控，重点满足以下条件：

### 1. 机构与人员
- 配备与检验项目相适应的管理人员和检验技术人员；
- 检验人员应当具备相应的专业知识、操作技能和培训考核记录（能独立完成 PTR 中对应指标的检验）。

### 2. 设施与环境
- 具备满足检验标准要求的实验室环境（如温湿度受控、洁净度受控、避光、防震、防电磁干扰等）；
- 检验区域与生产区域应当物理隔离，防止交叉污染或干扰。

### 3. 仪器设备与量值溯源
- 仪器设备配置应当完全覆盖产品技术要求（PTR）的所有检验项目；
- 关键计量器具与检验仪器必须按期进行**检定或校准**，并在有效期内使用；
- 建立仪器设备使用、维护、期间核查记录。

### 4. 样品管理与检验记录
- 严格执行检验样品接收、流转、存储、处置流程；
- 原始检验记录应当真实、规范、字迹清晰、记录及时，不得涂改或后补，确保数据真实可追溯。

---

## 三、 委托检验与部分自检规则

1. **部分委托**：申请人不具备部分检验项目（如 EMC 电磁兼容、大型生物相容性动物试验、特殊微生物检测等）检测能力的，**可以将该部分项目委托给具备资质的医疗器械检验机构（具备 CMA/CNAS 资质且承检范围涵盖该项）**。
2. **委托报告整合**：申请人应当在自检报告中明确注明委托检验的项目及受托机构名称，并将受托机构出具的检验报告作为自检报告的附件一并提交。

---

## 四、 注册自检报告格式与提交资料要求

在注册申报资料 CH3（非临床资料）中，提交注册自检报告的，需同时提交以下证明文件：

1. **自检报告正文**：
   - 包含产品基本信息、规格型号、批号、检验依据（PTR 编号）、检验环境条件、检验仪器设备清单、检验结果及结论；
   - 检验人、复核人、自检实验室负责人签字并加盖申请人公章。
2. **自检能力符合性声明**：申请人出具的自检能力符合本规定的声明。
3. **检验仪器设备清单**：列明设备名称、规格型号、生产厂商、设备编号、检定/校准证书编号及有效期。
4. **自检实验室质量体系文件**：质量手册目录、相关管理程序文件清单。
5. **受托检验机构资质证明**：若有委托项目，附受托方的资质认定证书（CMA）及附表复印件。

---

## 五、 现场核查与审评核验要求

- 药品监督管理部门在开展**注册质量管理体系现场核查（注册现场核查）**时，将把**自检实验室的能力与自检原始数据真实性**作为重点核查内容；
- 检查员现场将重点核查：
  1. 检验仪器设备现场运行状态及校准证书；
  2. 检验原始记录与图谱（如色谱图、拉力曲线、电气测试原始数据等）的真实性与可追溯性；
  3. 留样及复测能力；
  4. 现场抽查试验或要求检验员进行盲样/现场复测操作。
