# 医疗器械安全和性能基本原则清单（GSPR）编制指南

> **法规依据**：《医疗器械注册申报资料要求》（国家药监局公告2021年第121号）附件4  
> **国际对标**：IMDRF / NMPA《医疗器械安全和性能基本原则》  
> **重要地位**：注册申报资料第 3 章（CH3.2）必须提交的核心合规论证清单，用于系统性证明申报产品全生命周期满足安全与性能要求。

---

## 一、 GSPR 清单核心逻辑与结构

《医疗器械安全和性能基本原则清单》由以下几大部分基本原则构成：

1. **第一部分：通用原则**
   - 产品的设计开发必须确保在预期使用条件下，不损害临床情况、患者及操作者的安全与健康；
   - 风险控制原则（消除固有风险 -> 采取防护措施 -> 提供安全提示信息）；
   - 维持性能与使用期限要求；
   - 运输和储存期间的稳定性要求；
   - 预期临床效益大于剩余风险的综合判定。
2. **第二部分：化学、物理和生物学特性**
   - 材料的选择与生物相容性；
   - 微生物污染控制与无菌保证；
   - 颗粒脱落、浸提物与渗出物控制；
   - 与接触组织/体液的相互作用。
3. **第三部分：环境和使用条件**
   - 温度、湿度、气压等环境适应性；
   - 互操作性、连通性及与其他设备联合使用的兼容性；
   - 电气安全与电磁兼容性（EMC）；
   - 维护、校准与废弃物处理。
4. **第四部分：对有源医疗器械及连接到能源的医疗器械的特殊要求**
   - 防电击、防机械伤害、防热辐射与过温保护；
   - 软件生存周期控制与网络安全防护；
   - 警报系统及能源中断应急保护。
5. **第五部分：提供给使用者的信息**
   - 说明书和标签的完整性、规范性与清晰度；
   - 警示信息与剩余风险明示。

---

## 二、 GSPR 编写标准六列表格格式

在注册申报资料中，GSPR 清单必须按照规范的六列三线表格式进行逐条判定与填写：

| 基本原则条款（1） | 适用性判定（2） | 适用法规、标准或指导原则（3） | 符合性方法（4） | 证明符合性的证据文件（5） | 在申报资料中的索引位置（6） |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **条款编号及内容描述** | **适用 / 不适用** | 列出适用的国家标准（GB）、行业标准（YY）或指南 | 简述企业采用的设计控制、试验测试或风险分析方法 | 列明具体的报告名称（如：检验报告、灭菌验证报告等） | 明确至具体章节编号（如：CH3.3 PTR检验报告，CH3.4.1 研究报告） |

### 填写范例（以电气安全条款为例）：
- **条款内容**：有源医疗器械的设计和制造应当能够保护患者和使用者免受电击危险。
- **适用性**：适用。
- **适用标准**：GB 9706.1-2020《医用电气设备 第1部分：基本安全和基本性能的通用要求》。
- **符合性方法**：产品设计符合标准要求，样品通过全项电气安全型式检验。
- **证明文件**：国家认可医疗器械检验机构出具的《产品检验报告》（报告编号：XXXX）。
- **资料索引**：申报资料 CH3.3 附件 1《产品检验报告》第 5~28 页。

---

## 三、 审评老师与检查员常见关注问题

1. **条款不适用判定不合理**：
   - 错误做法：直接标注“不适用”，但未说明不适用的科学理由。
   - 正确做法：若某条款不适用（例如：无菌器械对“可重复使用清洗要求”条款判定不适用），必须在“符合性方法”栏明确注明“本品为一次性使用无菌提供器械，不涉及重复使用与清洗消毒，故不适用”。
2. **证据文件未提供或索引错误**：
   - 清单中引用的报告名称必须与实际提交的申报资料（CH3、CH4、CH5）完全一致，页码或文件编号准确对应。
3. **标准版本陈旧**：
   - 引用的 GB/YY 标准已废止或已实施新版本（如未更新至 GB 9706.1-2020 系列），会被下发补正通知。
