# 免于临床评价医疗器械目录（国家药监局最新汇总版·01-22大类第二类免临床产品速查清单）

> **法规依据**：《医疗器械监督管理条例》（国务院令第739号）第二十四条、《医疗器械注册与备案管理办法》（总局令第47号）第三十四条  
> **发布通告**：国家药品监督管理局通告《免于临床评价医疗器械目录》（2021年第71号发布及历次动态调整汇总）  
> **核心法律效力**：凡列入本目录且预期用途、技术原理在目录描述范围内的第二类医疗器械，**依法免除医疗器械临床试验与复杂 CER 临床评价**，仅需提交《免于临床评价对比说明报告》即可直接申报注册。

---

## 一、 01～22 子目录第二类常见免于临床评价医疗器械速查表

| 子目录编码 | 子目录名称 | 目录内免临床第二类产品名称（部分重点） | 目录内产品描述与预期用途核心限定 |
| :---: | :--- | :--- | :--- |
| **01** | **有源手术器械** | **高频手术电极（01-03-01）**、医用内窥镜冷光源、电动手术台、手术照明灯、超声手术刀头配件 | 与高频/有源设备配合使用，对人体组织进行常规切割和凝血 |
| **02** | **无源手术器械** | 一次性使用无菌手术刀片、医用穿刺针、活检针、手动缝合针、无菌吻合器钉仓、骨科骨凿骨锤 | 常规外科手术辅助切割、穿刺、夹持或缝合，不含活性药物成分 |
| **03** | **神经和心血管器械** | 血管鞘组、导丝、血管造影导管（短期）、外周压力传感器连接管 | 外周血管通路建立及非长期接触造影，非植入物 |
| **04** | **骨科手术器械** | 外固定支架系统、骨折复位牵引架、动力骨钻头、骨水泥搅拌枪 | 骨折体外固定及手术工具，不留置于体内 |
| **05** | **放射治疗器械** | 放射治疗体位固定架、放疗定位膜、体部固定支架 | 仅限体外物理定位与固定，不直接产生电离辐射 |
| **06** | **医用成像器械** | **超声诊断仪（常规B超/彩超）、电子胃肠内窥镜系统、医用红外热像仪、裂隙灯图像系统** | 用于人体浅表或腔道常规影像观察与解剖结构诊断，不含AI辅助诊断 |
| **07** | **医用诊察和监护器械** | **电子血压计、红外额温计/耳温枪、多参数监护仪、心电图机、脉搏血氧仪、超声胎音仪** | 常规生理参数（体温、血压、心电、血氧、脉率）监测与采集 |
| **08** | **呼吸、麻醉和急救器械** | **医用制氧机、医用压缩式雾化器、睡眠呼吸机（CPAP）、无创呼吸面罩、医用排痰机** | 呼吸支持、物理雾化给药或物理辅助排痰，非生命支持类呼吸机 |
| **09** | **物理治疗器械** | **红外光治疗仪、低频/中频脉冲电治疗仪、半导体激光治疗仪、超声波理疗仪、冲击波治疗仪** | 物理能量治疗（促进血液循环、消炎镇痛、缓解肌肉痉挛） |
| **10** | **输血、透析和体外循环** | **一次性使用输液器、静脉留置针、动静脉穿刺针、血液透析管路、医用输液泵/注射泵** | 药液静脉输注或体外循环管路连接，符合成熟工业标准 |
| **11** | **医疗器械消毒灭菌器械** | **过氧化氢低温等离子灭菌器、压力蒸汽灭菌器、医用全自动清洗消毒机** | 医疗机构器具的物理/化学灭菌与清洗消毒 |
| **12** | **有源植入器械** | *(本子目录全部为第三类，无免临床产品)* | 全部需进行临床试验或严格评价 |
| **13** | **无源植入器械** | 部分短期骨折固定用非吸收缝线、临时夹闭夹 | 仅限极少数成熟短期接触材料 |
| **14** | **注输、护理和防护器械** | **医用无菌敷贴、水胶体敷料、硅凝胶疤痕贴、医用防护口罩、医用防护服、医用高分子夹板** | 物理覆盖、渗液吸收、物理屏障及外固定，**严禁添加药物或宣称药理功效** |
| **15** | **患者承载器械** | **电动轮椅车、电动防褥疮床垫、多功能电动护理病床、电动移位机** | 医疗机构或家庭失能患者承载、转运与护理 |
| **16** | **眼科器械** | **自动电脑验光仪、非接触眼压计、角膜地形图仪、手持式眼底照相机** | 眼屈光度、眼压等常规眼科生理指标检查 |
| **17** | **口腔科器械** | **LED光固化机、牙科综合治疗台、口腔数字化印模扫描仪、义齿基托树脂** | 口腔常规光固化、治疗及牙模采集与义齿制作 |
| **18** | **妇产科、辅助生殖器械** | **胎儿心率监护仪、母婴监护仪、产后盆底康复治疗仪** | 胎心监测及产后盆底肌肉电刺激康复 |
| **19** | **医用康复器械** | **下肢康复训练机、减重步态训练架、等速肌力训练仪** | 神经损伤或骨科术后患者的肢体运动功能康复训练 |
| **20** | **中医器械** | **电子针灸治疗仪、微电脑艾灸仪、中医经络检测仪** | 穴位电刺激、穴位温热灸疗及中医体质辅助辨识 |
| **21** | **医用软件** | **医学影像处理与传输系统（PACS）、心电图采集与显示软件** | 图像传输、存储、测量显示，**不包含AI病灶分割或自动诊断提示算法** |
| **22** | **临床检验器械** | **全自动生化分析仪、五分类血细胞分析仪、尿液分析仪、PCR扩增仪** | 样本常规理化与核酸检测设备本体（不含试剂特异性反应系统） |

---

## 二、 免于临床评价的判定三原则（判定逻辑）

申报产品要合法适用本目录，必须**同时满足以下 3 条硬性标准**：

```
免于临床评价三步判定法
【第 1 步】品名与子目录编码在目录内（如：01-03-01 高频手术电极）
    ↓
【第 2 步】结构组成与作用机理符合目录描述（无新增特殊机理、无新增特殊结构）
    ↓
【第 3 步】适用范围符合目录界定（不扩大适应症、不宣称特殊专科疗效）
    ↓
【结论】：100% 免于临床试验与 CER 比对，编写《免临床对比说明报告》即可申报！
```

---

## 三、 不适用《免临床目录》的 5 种除外情形（负面清单）

虽然产品名称与目录一致，但存在下列情形之一的，**不得免除临床评价，必须开展 CER 同品种比对或临床试验**：

1. **使用了新型材料/关键原材料发生重大改变**（如：在普通敷料中使用了全新未上市的高分子合成物）；
2. **新增了特殊作用机理或特殊工作模式**（如：高频电极增加了新型双向智能射频阻抗自动匹配消融模式）；
3. **超出了目录限定的预期用途**（如：将普通手术切凝电极宣称用于特定心律失常消融或特定脑神经消融）；
4. **添加了发挥药理学或代谢作用的成分**（如：添加了抗生素、中药提取物、抗炎生长因子等）；
5. **申报产品为首创性设计，国内无同类已上市参考对照品**。
