# 四川省境内第二类医疗器械注册申报办事指南与政务网申报流程

> **主管部门**：四川省药品监督管理局（省药监局）  
> **技术审评机构**：四川省药品技术审评中心（四川药审中心 / SCPTA）  
> **办理系统**：四川政务服务网（www.sczwfw.gov.cn） / 四川省药品综合监管平台（医疗器械注册许可全程网办系统）  
> **法定性质**：行政许可（境内第二类医疗器械产品首次注册）

---

## 一、 四川省二类医疗器械注册全流程图解

```
四川省境内第二类医疗器械注册闭环办理流程
【第一阶段：注册前准备】
    ├── 1. 产品定性定类与命名确定（符合分类目录/界定结论）
    ├── 2. 编写《产品技术要求（PTR）》并经企业技术定型
    ├── 3. 试制产品注册样品（GMP 环境下试制，保留完整批记录）
    ├── 4. 产品注册检验（第三方检测机构或企业合规自检出具报告）
    ├── 5. 开展临床评价（免临床对比报告 或 同品种CER评价）
    └── 6. 按照 121 号公告 eRPS 格式整理全套注册申报资料
        ↓
【第二阶段：政务网申报与受理】（时限：5个工作日）
    ├── 登录“四川政务服务网”，选择“四川省药品监督管理局 - 境内第二类医疗器械产品注册”
    ├── 上传电子申报资料（加盖 CA 电子签章或法人印章）
    └── 窗口形式审查：符合要求的予以受理并出具《受理通知书》；资料不全的5日内一次性告知补正
        ↓
【第三阶段：技术审评与体系核查（双轨并联推进）】
    ├── 【技术审评】（四川省药品技术审评中心）
    │   ├── 首次审评（法定 60 个工作日；重点产品提速至 30 个工作日）
    │   ├── 审评意见：
    │   │   ├── ① 审查通过 ── 进入审批环节
    │   │   └── ② 下发《补正资料通知书》（发补）：申请人在 1 年内一次性提交补正资料
    │   └── 补正后技术审评（法定 60 个工作日）
    └── 【注册质量管理体系核查】（省药监局核查机构）
        ├── 启动时机：审评中心在技术审评期间向核查部门发出体系核查通知（30个工作日内完成）
        ├── 核查形式：现场检查 或 资料审查（符合川渝互认免现场条件的采用资料审查）
        └── 核查重点：研发真实性、生产条件、自检实验室能力、检验样品批生产追溯
        ↓
【第四阶段：行政审批与制证送达】（时限：20个工作日审批 + 10个工作日制证）
    ├── 省药监局结合技术审评结论和体系核查结论，作出是否准予许可的决定
    ├── 准予许可：制作《中华人民共和国医疗器械注册证》及批准附件（产品技术要求）
    └── 送达：发放电子证照（政务网下载）及纸质证件邮寄送达
```

---

## 二、 申报资料清单与上传规范

在四川省药监局系统上传资料时，需严格遵循 eRPS 标准目录规范：

| 序号 | 资料模块 | 上传文件格式与要求 |
| :--- | :--- | :--- |
| **CH1** | 监管信息 | 注册申请表（系统填报生成）、营业执照、符合性声明、授权书（PDF盖章件） |
| **CH2** | 综述资料 | 产品描述、预期用途、型号划分说明、上市历史背景（PDF） |
| **CH3** | 非临床资料 | 风险管理报告、GSPR清单、PTR及编制说明、检验报告、各项非临床研究报告（电气/EMC/生物相容性/灭菌/包装有效期等） |
| **CH4** | 临床评价资料 | 免临床对比报告 或 同品种比对报告（CER）及支持性文献（PDF） |
| **CH5** | 说明书和标签 | 产品说明书样稿、最小销售包装标签样稿（PDF） |
| **CH6** | 质量体系文件 | 生产工艺流程、生产场地平面图、生产设备/检验仪器清单、真实性承诺书 |

---

## 三、 四川省二类注册时限与收费标准

> [!IMPORTANT]
> **【四川省二类注册全周期时限一览表】**：

### 1. 法定时限与实际承诺时限
* **受理审查时限**：**5 个工作日**；
* **首次技术审评时限**：法定 **60 个工作日**（纳入四川省绿色通道重点产品压缩至 **30 个工作日**）；
* **发补答辩时限**：申请人自收到《补正资料通知书》之日起 **1 年内一次性提交**（该时间不计入药监审批时限）；
* **补正后审评时限**：法定 **60 个工作日**；
* **体系现场核查时限**：**30 个工作日**（与技术审评并联开展）；
* **行政许可审批时限**：法定 **20 个工作日**；
* **制证与电子发证时限**：**10 个工作日**。

### 2. 注册行政收费标准
- 境内第二类医疗器械首次注册费：按四川省发展和改革委员会、省财政厅核定的非税收入标准缴纳（具体以四川政务网受理后缴款通知书金额为准）。

---

## 四、 常见办理难点与答疑

1. **问：产品注册可以和生产许可证一起办吗？**
   - **答**：四川省推行“注册+生产许可”联动审批机制。在产品注册通过技术审评且进入体系核查阶段时，企业可同步提交《医疗器械生产许可证》申请，省局实施**合并现场检查**，实现“一次检查、两证齐发”。
2. **问：审评发补（补正）资料必须一次性提交吗？**
   - **答**：是的。根据《医疗器械注册与备案管理办法》，补正资料必须在 1 年内一次性完整提交，原则上不得多次分批提交。若逾期未提交，视为自动放弃注册申请，省局予以终止审评审批。
3. **问：电子注册证如何查询和验证？**
   - **答**：审批通过后，企业可在“四川政务服务网 - 我的证照”或四川省药品综合监管平台实时下载具有电子签章的《医疗器械注册证》PDF 电子文件，法律效力与纸质证书完全等同。
