# 四川省医疗器械快速审评审批办法与优化服务举措（30工作日提速机制）

> **政策依据**：《四川省医疗器械快速审评审批办法》《四川省药品监督管理局优化全生命周期监管服务促进医疗器械产业高质量发展若干举措》  
> **制定部门**：四川省药品监督管理局  
> **核心亮点**：将重点第二类医疗器械技术审评时限压缩至 **30个工作日**；设立补正资料“预审查”机制；推行“即检即受”与“注册+生产”并联审批。

---

## 一、 四川省快速审评审批适用范围与绿色通道

凡符合下列条件之一的境内第二类医疗器械注册申请，可申请进入四川省**快速审评审批程序**：

1. **产业转移与集团协同在川落地产品**：
   - 企业集团在其他省（区、市）已取得医疗器械注册证，在四川设立子公司或生产基地申请注册的二类器械。
2. **创新型与填补省内空白产品**：
   - 核心技术拥有发明专利，具有显著临床应用价值且技术性能处于国内领先水平；
   - 填补四川省内产业空白的高端医用装备或关键卡脖子材料。
3. **突发公共卫生事件应急与急需产品**：
   - 列入省应急救治、重大疫情防控等急需清单的医疗器械。
4. **省级重点招商引资与重大产业项目**：
   - 四川省生物医药重点产业园区引进的重大医疗器械产业化项目。

---

## 二、 关键提速与优化创新机制

### 1. 审评时限大提速：30 个工作日审评承诺
- 对于纳入重点支持和快速审评审批通道的第二类医疗器械，四川省药品技术审评中心（四川药审中心）将首次技术审评时限由法定 60 个工作日**大幅压缩至 30 个工作日以内**。

### 2. 补正资料“预审查”机制（减少发补反复）
- **痛点解决**：以往企业提交发补资料后若仍不符合要求，直接面临被退单风险。
- **四川做法**：提供补正资料“预审查”沟通通道。在企业正式上传补正资料前，审评专家与企业进行面对面或线上预沟通，对补正资料的完整性、科学性进行预审查，预审查通过后即时进入终审，极大降低二次补正率。

### 3. “即检即受”与检验提速
- 依托四川省医疗器械检验检测所等权威机构，开辟注册检验绿色通道；
- 实施“即送即检、平行测试”，缩短样品注册检验周期。

### 4. “注册体系核查 + 生产许可”并联审批
- 允许企业在第二类医疗器械注册审评阶段同步申请《医疗器械生产许可证》；
- 药监部门将**产品注册体系核查**与**生产许可现场检查**合二为一，一次进厂、一次核查，审评审批结果同步互认，平均为企业节约上市时间 2~3 个月。

---

## 三、 快速审评审批申请流程与所需资料

```
快速审评审批申请推进路径
【企业申请】在四川政务服务网提交二类注册申请时，勾选“快速审评”或单独提交《快速审评审批申请表》
    ↓
【资格审核】省药监局医疗器械注册管理处与审评中心 3 个工作日内完成审核与认定
    ↓
【纳入绿色通道】指定项目主审人和专人跟进，开展前置技术指导与全程跟踪审评
    ↓
【加速审结】30 个工作日内完成首次技术审评
```

### 申报所需专项佐证材料：
1. 《四川省第二类医疗器械快速审评审批申请表》；
2. 属于集团在川转移产品的，提供集团投资控股证明及外省已获批注册证复印件；
3. 属于创新/领先产品的，提供发明专利证书、科技查新报告或临床优势评估报告；
4. 企业关于产品技术成熟、质量可控的合规声明。
