# 川渝两地医疗器械注册质量管理体系核查资料审查指南（川渝跨省协同）

> **发布机构**：四川省药品监督管理局、重庆市药品监督管理局（联合印发）  
> **政策背景**：推动成渝地区双城经济圈建设，优化川渝两地医疗器械营商环境，深化审评审批制度改革。  
> **核心机制**：对符合条件的第二类医疗器械注册质量管理体系核查，**免于现场检查，采取“资料审查”方式替代**，实现川渝两地现场核查结果互认互信。

---

## 一、 资料审查替代现场核查的适用条件

在四川省或重庆市申请境内第二类医疗器械产品注册时，**同时符合下列条件**的，可以采取资料审查方式实施注册质量管理体系核查：

1. **同类生产条件与工艺相似**：
   - 申请注册产品的生产条件、生产工艺、质量控制等，与申请人**近2年内已通过注册现场核查或生产许可现场检查的产品具有高度相似性**；
   - 共用同一生产线、相同洁净级别生产车间及主要检验仪器设备。
2. **良好合规记录**：
   - 申请人近2年内未发生严重医疗器械不良事件或重大质量安全事故；
   - 近2年内国家或省级监督抽检未出现不合格情况；
   - 近2年内日常监督检查未被采取暂停生产、责令停产整顿等风险控制措施；
   - 上次现场检查发现的缺陷项已按期完成整改且通过复核闭环。
3. **真实性良好**：
   - 申请人信用状况良好，无提供虚假资料或隐瞒真实情况的不良记录。

---

## 二、 必须实施现场核查的“负面清单”情形

具有下列情形之一的，**不得采用资料审查方式，必须实施现场核查**：

1. 申请人属于**首次申请医疗器械注册**（无任何历史现场检查记录）；
2. 申报产品生产地址发生变更，或新建生产场地、洁净车间未经现场检查确认；
3. 申报产品涉及全新生产工艺、特殊灭菌方式或关键原材料发生重大改变；
4. 申请人自检报告涉及核心自检能力，既往未对该自检实验室进行过现场核实；
5. 技术审评过程中发现申报资料存在真实性存疑、数据异常等重大缺陷；
6. 药监部门认为存在较大质量安全风险的其他情形。

---

## 三、 企业申请“资料审查”所需提交的资料清单

符合条件的企业在提交第二类医疗器械注册申报资料时，需在 CH6（质量管理体系文件）中提交以下资料审查申请材料：

| 序号 | 资料名称 | 具体要求 |
| :--- | :--- | :--- |
| **1** | 《医疗器械注册体系核查资料审查申请表》 | 详述申请资料审查的理由与符合性说明，法人签字盖章 |
| **2** | 既往现场核查证明文件 | 近2年内通过四川或重庆药监局现场核查的《现场核查报告》及整改复核结论通知书 |
| **3** | 产品与生产条件对比分析报告 | 申报产品与已通过核查产品的**生产工艺、工艺设备、环境要求、检测仪器对比表** |
| **4** | 关键生产与检验批记录 | 申报产品注册检验批/临床试验批样品的生产批记录与检验批记录复印件 |
| **5** | 质量管理体系自查报告 | 企业针对申报产品开展的体系自查报告及真实性承诺书 |

---

## 四、 川渝跨省互认工作流程

```
川渝两地注册核查资料审查协同流程
【企业申报】在四川政务网或重庆药监申报系统提交注册，同步提交《资料审查申请》及对比资料
    ↓
【资格初审】省/市药监局审评核查部门 5 个工作日内完成审查资格判定
    ├── 判定符合 ── 启动“资料审查”程序（免除现场检查差旅排期，极速办结）
    └── 判定不符 ── 正常安排核查专家组赴现场实施检查
    ↓
【资料审查与专家评审】核查专家对企业提交的工艺对比、批记录、体系自查报告进行书面审评（10个工作日内）
    ↓
【出具结论】出具《注册质量管理体系核查结论通知书（资料审查通过）》，结论实时推送审评系统
```

---

## 五、 企业实操建议

- **梯队化产品注册**：若企业有多个二类产品需申报，建议优先将工艺最典型、资料最完善的“旗舰产品”走现场检查；待首个产品获批并取得现场检查合格结论后，后续同产线产品即可全面享受**“资料审查/免现场检查”**红利，大幅压缩整体拿证周期。
